# Water Recovery,Inlet Salinity,LCOW,SEC,Evaporator area,Evaporator temperature,Evaporator pressure,Compressor pressure ratio
6.258621e-01,4.482759e-02,4.240087e+00,1.981972e+01,9.508669e+02,3.481500e+02,3.547434e+04,1.526891e+00
6.258621e-01,4.810345e-02,4.255875e+00,1.998902e+01,9.543772e+02,3.481500e+02,3.517557e+04,1.532567e+00
6.258621e-01,5.137931e-02,4.272630e+00,2.016841e+01,9.578007e+02,3.481500e+02,3.486839e+04,1.538605e+00
6.258621e-01,5.465517e-02,4.290398e+00,2.035840e+01,9.611178e+02,3.481500e+02,3.455306e+04,1.545027e+00
6.258621e-01,5.793103e-02,4.309226e+00,2.055954e+01,9.643072e+02,3.481500e+02,3.422985e+04,1.551856e+00
6.258621e-01,6.120690e-02,4.329168e+00,2.077243e+01,9.673452e+02,3.481500e+02,3.389904e+04,1.559118e+00
6.258621e-01,6.448276e-02,4.350278e+00,2.099768e+01,9.702064e+02,3.481500e+02,3.356090e+04,1.566840e+00
6.258621e-01,6.775862e-02,4.372619e+00,2.123595e+01,9.728631e+02,3.481500e+02,3.321572e+04,1.575052e+00
6.258621e-01,7.103448e-02,4.396254e+00,2.148794e+01,9.752855e+02,3.481500e+02,3.286379e+04,1.583786e+00
6.258621e-01,7.431034e-02,4.421253e+00,2.175439e+01,9.774408e+02,3.481500e+02,3.250540e+04,1.593077e+00
6.258621e-01,7.758621e-02,4.447690e+00,2.203610e+01,9.792933e+02,3.481500e+02,3.214084e+04,1.602962e+00
6.258621e-01,8.086207e-02,4.475647e+00,2.233391e+01,9.808027e+02,3.481500e+02,3.177041e+04,1.613483e+00
6.258621e-01,8.413793e-02,4.505213e+00,2.264879e+01,9.819233e+02,3.481500e+02,3.139441e+04,1.624688e+00
6.258621e-01,8.741379e-02,4.536491e+00,2.298180e+01,9.826012e+02,3.481500e+02,3.101313e+04,1.636628e+00
6.258621e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.258621e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.258621e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.258621e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.258621e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,3.500000e-02,4.195980e+00,1.938129e+01,9.572037e+02,3.481500e+02,3.623593e+04,1.512340e+00
6.362069e-01,3.827586e-02,4.209850e+00,1.953023e+01,9.609222e+02,3.481500e+02,3.595318e+04,1.517284e+00
6.362069e-01,4.155172e-02,4.224635e+00,1.968859e+01,9.645911e+02,3.481500e+02,3.566081e+04,1.522558e+00
6.362069e-01,4.482759e-02,4.240370e+00,1.985679e+01,9.681959e+02,3.481500e+02,3.535910e+04,1.528180e+00
6.362069e-01,4.810345e-02,4.257095e+00,2.003532e+01,9.717197e+02,3.481500e+02,3.504831e+04,1.534170e+00
6.362069e-01,5.137931e-02,4.274853e+00,2.022469e+01,9.751431e+02,3.481500e+02,3.472875e+04,1.540551e+00
6.362069e-01,5.465517e-02,4.293693e+00,2.042546e+01,9.784446e+02,3.481500e+02,3.440069e+04,1.547346e+00
6.362069e-01,5.793103e-02,4.313669e+00,2.063822e+01,9.816005e+02,3.481500e+02,3.406443e+04,1.554581e+00
6.362069e-01,6.120690e-02,4.334836e+00,2.086363e+01,9.845851e+02,3.481500e+02,3.372028e+04,1.562284e+00
6.362069e-01,6.448276e-02,4.357256e+00,2.110234e+01,9.873706e+02,3.481500e+02,3.336854e+04,1.570486e+00
6.362069e-01,6.775862e-02,4.380994e+00,2.135507e+01,9.899270e+02,3.481500e+02,3.300952e+04,1.579219e+00
6.362069e-01,7.103448e-02,4.406119e+00,2.162256e+01,9.922219e+02,3.481500e+02,3.264355e+04,1.588518e+00
6.362069e-01,7.431034e-02,4.432704e+00,2.190561e+01,9.942202e+02,3.481500e+02,3.227093e+04,1.598421e+00
6.362069e-01,7.758621e-02,4.460832e+00,2.220506e+01,9.958831e+02,3.481500e+02,3.189199e+04,1.608969e+00
6.362069e-01,8.086207e-02,4.490589e+00,2.252184e+01,9.971671e+02,3.481500e+02,3.150705e+04,1.620208e+00
6.362069e-01,8.413793e-02,4.522073e+00,2.285696e+01,9.980223e+02,3.481500e+02,3.111644e+04,1.632190e+00
6.362069e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.362069e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.362069e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.362069e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.362069e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.362069e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,3.500000e-02,4.194468e+00,1.939967e+01,9.744048e+02,3.481500e+02,3.614856e+04,1.512999e+00
6.465517e-01,3.827586e-02,4.209156e+00,1.955648e+01,9.781611e+02,3.481500e+02,3.585427e+04,1.518205e+00
6.465517e-01,4.155172e-02,4.224820e+00,1.972339e+01,9.818587e+02,3.481500e+02,3.554988e+04,1.523767e+00
6.465517e-01,4.482759e-02,4.241499e+00,1.990089e+01,9.854810e+02,3.481500e+02,3.523570e+04,1.529704e+00
6.465517e-01,4.810345e-02,4.259237e+00,2.008949e+01,9.890089e+02,3.481500e+02,3.491203e+04,1.536039e+00
6.465517e-01,5.137931e-02,4.278082e+00,2.028977e+01,9.924208e+02,3.481500e+02,3.457919e+04,1.542796e+00
6.465517e-01,5.465517e-02,4.298088e+00,2.050234e+01,9.956928e+02,3.481500e+02,3.423749e+04,1.550001e+00
6.465517e-01,5.793103e-02,4.319311e+00,2.072785e+01,9.987987e+02,3.481500e+02,3.388727e+04,1.557684e+00
6.465517e-01,6.120690e-02,4.341815e+00,2.096700e+01,1.001710e+03,3.481500e+02,3.352885e+04,1.565875e+00
6.465517e-01,6.448276e-02,4.365663e+00,2.122051e+01,1.004397e+03,3.481500e+02,3.316257e+04,1.574607e+00
6.465517e-01,6.775862e-02,4.390926e+00,2.148915e+01,1.006828e+03,3.481500e+02,3.278878e+04,1.583917e+00
6.465517e-01,7.103448e-02,4.417680e+00,2.177371e+01,1.008965e+03,3.481500e+02,3.240781e+04,1.593843e+00
6.465517e-01,7.431034e-02,4.446003e+00,2.207505e+01,1.010773e+03,3.481500e+02,3.202003e+04,1.604426e+00
6.465517e-01,7.758621e-02,4.475984e+00,2.239407e+01,1.012208e+03,3.481500e+02,3.162577e+04,1.615712e+00
6.465517e-01,8.086207e-02,4.507717e+00,2.273177e+01,1.013224e+03,3.481500e+02,3.122540e+04,1.627752e+00
6.465517e-01,8.413793e-02,4.541308e+00,2.308924e+01,1.013766e+03,3.481500e+02,3.081927e+04,1.640602e+00
6.465517e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.465517e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.465517e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.465517e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.465517e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.465517e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,3.500000e-02,4.193632e+00,1.942332e+01,9.915783e+02,3.481500e+02,3.605488e+04,1.513831e+00
6.568966e-01,3.827586e-02,4.209203e+00,1.958870e+01,9.953674e+02,3.481500e+02,3.574817e+04,1.519324e+00
6.568966e-01,4.155172e-02,4.225818e+00,1.976495e+01,9.990868e+02,3.481500e+02,3.543086e+04,1.525201e+00
6.568966e-01,4.482759e-02,4.243520e+00,1.995260e+01,1.002718e+03,3.481500e+02,3.510329e+04,1.531484e+00
6.568966e-01,4.810345e-02,4.262359e+00,2.015224e+01,1.006239e+03,3.481500e+02,3.476578e+04,1.538197e+00
6.568966e-01,5.137931e-02,4.282387e+00,2.036449e+01,1.009626e+03,3.481500e+02,3.441868e+04,1.545368e+00
6.568966e-01,5.465517e-02,4.303663e+00,2.059002e+01,1.012852e+03,3.481500e+02,3.406236e+04,1.553027e+00
6.568966e-01,5.793103e-02,4.326249e+00,2.082956e+01,1.015888e+03,3.481500e+02,3.369716e+04,1.561205e+00
6.568966e-01,6.120690e-02,4.350212e+00,2.108385e+01,1.018704e+03,3.481500e+02,3.332345e+04,1.569937e+00
6.568966e-01,6.448276e-02,4.375624e+00,2.135368e+01,1.021266e+03,3.481500e+02,3.294161e+04,1.579259e+00
6.568966e-01,6.775862e-02,4.402560e+00,2.163987e+01,1.023539e+03,3.481500e+02,3.255201e+04,1.589211e+00
6.568966e-01,7.103448e-02,4.431102e+00,2.194328e+01,1.025486e+03,3.481500e+02,3.215503e+04,1.599835e+00
6.568966e-01,7.431034e-02,4.461335e+00,2.226484e+01,1.027063e+03,3.481500e+02,3.175105e+04,1.611177e+00
6.568966e-01,7.758621e-02,4.493355e+00,2.260552e+01,1.028227e+03,3.481500e+02,3.134047e+04,1.623288e+00
6.568966e-01,8.086207e-02,4.527264e+00,2.296638e+01,1.028925e+03,3.481500e+02,3.092367e+04,1.636223e+00
6.568966e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
6.568966e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.568966e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.568966e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.568966e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.568966e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.568966e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,3.500000e-02,4.193501e+00,1.945262e+01,1.008723e+03,3.481500e+02,3.595420e+04,1.514850e+00
6.672414e-01,3.827586e-02,4.210028e+00,1.962737e+01,1.012539e+03,3.481500e+02,3.563412e+04,1.520657e+00
6.672414e-01,4.155172e-02,4.227675e+00,1.981384e+01,1.016272e+03,3.481500e+02,3.530290e+04,1.526880e+00
6.672414e-01,4.482759e-02,4.246491e+00,2.001264e+01,1.019901e+03,3.481500e+02,3.496090e+04,1.533543e+00
6.672414e-01,4.810345e-02,4.266530e+00,2.022440e+01,1.023402e+03,3.481500e+02,3.460850e+04,1.540675e+00
6.672414e-01,5.137931e-02,4.287850e+00,2.044983e+01,1.026747e+03,3.481500e+02,3.424607e+04,1.548305e+00
6.672414e-01,5.465517e-02,4.310516e+00,2.068966e+01,1.029908e+03,3.481500e+02,3.387402e+04,1.556466e+00
6.672414e-01,5.793103e-02,4.334595e+00,2.094468e+01,1.032852e+03,3.481500e+02,3.349274e+04,1.565195e+00
6.672414e-01,6.120690e-02,4.360162e+00,2.121570e+01,1.035545e+03,3.481500e+02,3.310262e+04,1.574528e+00
6.672414e-01,6.448276e-02,4.387292e+00,2.150359e+01,1.037951e+03,3.481500e+02,3.270409e+04,1.584507e+00
6.672414e-01,6.775862e-02,4.416069e+00,2.180922e+01,1.040031e+03,3.481500e+02,3.229756e+04,1.595176e+00
6.672414e-01,7.103448e-02,4.446580e+00,2.213354e+01,1.041745e+03,3.481500e+02,3.188345e+04,1.606581e+00
6.672414e-01,7.431034e-02,4.478920e+00,2.247753e+01,1.043047e+03,3.481500e+02,3.146217e+04,1.618774e+00
6.672414e-01,7.758621e-02,4.513191e+00,2.284225e+01,1.043887e+03,3.481500e+02,3.103416e+04,1.631811e+00
6.672414e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.672414e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.672414e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,3.500000e-02,4.194112e+00,1.948805e+01,1.025837e+03,3.481500e+02,3.584575e+04,1.516071e+00
6.775862e-01,3.827586e-02,4.211679e+00,1.967307e+01,1.029672e+03,3.481500e+02,3.551123e+04,1.522224e+00
6.775862e-01,4.155172e-02,4.230452e+00,1.987078e+01,1.033408e+03,3.481500e+02,3.516499e+04,1.528829e+00
6.775862e-01,4.482759e-02,4.250485e+00,2.008184e+01,1.037023e+03,3.481500e+02,3.480743e+04,1.535913e+00
6.775862e-01,4.810345e-02,4.271837e+00,2.030698e+01,1.040488e+03,3.481500e+02,3.443897e+04,1.543508e+00
6.775862e-01,5.137931e-02,4.294575e+00,2.054697e+01,1.043773e+03,3.481500e+02,3.406002e+04,1.551647e+00
6.775862e-01,5.465517e-02,4.318767e+00,2.080263e+01,1.046845e+03,3.481500e+02,3.367103e+04,1.560369e+00
6.775862e-01,5.793103e-02,4.344490e+00,2.107481e+01,1.049669e+03,3.481500e+02,3.327244e+04,1.569711e+00
6.775862e-01,6.120690e-02,4.371822e+00,2.136440e+01,1.052207e+03,3.481500e+02,3.286469e+04,1.579717e+00
6.775862e-01,6.448276e-02,4.400849e+00,2.167234e+01,1.054420e+03,3.481500e+02,3.244824e+04,1.590432e+00
6.775862e-01,6.775862e-02,4.431659e+00,2.199959e+01,1.056265e+03,3.481500e+02,3.202355e+04,1.601905e+00
6.775862e-01,7.103448e-02,4.464350e+00,2.234717e+01,1.057698e+03,3.481500e+02,3.159108e+04,1.614188e+00
6.775862e-01,7.431034e-02,4.499022e+00,2.271613e+01,1.058670e+03,3.481500e+02,3.115129e+04,1.627339e+00
6.775862e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.775862e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.775862e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,3.500000e-02,4.195513e+00,1.953018e+01,1.042917e+03,3.481500e+02,3.572864e+04,1.517514e+00
6.879310e-01,3.827586e-02,4.214216e+00,1.972650e+01,1.046762e+03,3.481500e+02,3.537850e+04,1.524050e+00
6.879310e-01,4.155172e-02,4.234221e+00,1.993660e+01,1.050491e+03,3.481500e+02,3.501600e+04,1.531077e+00
6.879310e-01,4.482759e-02,4.255589e+00,2.016123e+01,1.054076e+03,3.481500e+02,3.464161e+04,1.538629e+00
6.879310e-01,4.810345e-02,4.278385e+00,2.040119e+01,1.057486e+03,3.481500e+02,3.425579e+04,1.546739e+00
6.879310e-01,5.137931e-02,4.302683e+00,2.065734e+01,1.060687e+03,3.481500e+02,3.385901e+04,1.555447e+00
6.879310e-01,5.465517e-02,4.328560e+00,2.093057e+01,1.063642e+03,3.481500e+02,3.345174e+04,1.564794e+00
6.879310e-01,5.793103e-02,4.356099e+00,2.122184e+01,1.066313e+03,3.481500e+02,3.303449e+04,1.574825e+00
6.879310e-01,6.120690e-02,4.385385e+00,2.153213e+01,1.068658e+03,3.481500e+02,3.260775e+04,1.585586e+00
6.879310e-01,6.448276e-02,4.416513e+00,2.186243e+01,1.070633e+03,3.481500e+02,3.217203e+04,1.597129e+00
6.879310e-01,6.775862e-02,4.449580e+00,2.221381e+01,1.072194e+03,3.481500e+02,3.172783e+04,1.609509e+00
6.879310e-01,7.103448e-02,4.484691e+00,2.258736e+01,1.073289e+03,3.481500e+02,3.127567e+04,1.622784e+00
6.879310e-01,7.431034e-02,4.521958e+00,2.298423e+01,1.073866e+03,3.481500e+02,3.081606e+04,1.637018e+00
6.879310e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.879310e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.879310e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,3.500000e-02,4.197761e+00,1.957969e+01,1.059961e+03,3.481500e+02,3.560184e+04,1.519202e+00
6.982759e-01,3.827586e-02,4.217711e+00,1.978850e+01,1.063804e+03,3.481500e+02,3.523474e+04,1.526162e+00
6.982759e-01,4.155172e-02,4.239071e+00,2.001233e+01,1.067510e+03,3.481500e+02,3.485462e+04,1.533660e+00
6.982759e-01,4.482759e-02,4.261910e+00,2.025202e+01,1.071047e+03,3.481500e+02,3.446199e+04,1.541733e+00
6.982759e-01,4.810345e-02,4.286301e+00,2.050846e+01,1.074379e+03,3.481500e+02,3.405737e+04,1.550421e+00
6.982759e-01,5.137931e-02,4.312326e+00,2.078261e+01,1.077468e+03,3.481500e+02,3.364127e+04,1.559767e+00
6.982759e-01,5.465517e-02,4.340070e+00,2.107547e+01,1.080274e+03,3.481500e+02,3.321425e+04,1.569817e+00
6.982759e-01,5.793103e-02,4.369623e+00,2.138808e+01,1.082752e+03,3.481500e+02,3.277685e+04,1.580622e+00
6.982759e-01,6.120690e-02,4.401082e+00,2.172150e+01,1.084858e+03,3.481500e+02,3.232963e+04,1.592236e+00
6.982759e-01,6.448276e-02,4.434548e+00,2.207685e+01,1.086543e+03,3.481500e+02,3.187314e+04,1.604716e+00
6.982759e-01,6.775862e-02,4.470130e+00,2.245527e+01,1.087758e+03,3.481500e+02,3.140796e+04,1.618123e+00
6.982759e-01,7.103448e-02,4.507941e+00,2.285795e+01,1.088449e+03,3.481500e+02,3.093465e+04,1.632524e+00
6.982759e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
6.982759e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
6.982759e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,3.500000e-02,4.200931e+00,1.963741e+01,1.076962e+03,3.481500e+02,3.546415e+04,1.521165e+00
7.086207e-01,3.827586e-02,4.222254e+00,1.986009e+01,1.080791e+03,3.481500e+02,3.507861e+04,1.528597e+00
7.086207e-01,4.155172e-02,4.245111e+00,2.009920e+01,1.084456e+03,3.481500e+02,3.467933e+04,1.536622e+00
7.086207e-01,4.482759e-02,4.269579e+00,2.035568e+01,1.087922e+03,3.481500e+02,3.426688e+04,1.545279e+00
7.086207e-01,4.810345e-02,4.295740e+00,2.063054e+01,1.091148e+03,3.481500e+02,3.384184e+04,1.554615e+00
7.086207e-01,5.137931e-02,4.323683e+00,2.092485e+01,1.094091e+03,3.481500e+02,3.340481e+04,1.564680e+00
7.086207e-01,5.465517e-02,4.353505e+00,2.123971e+01,1.096706e+03,3.481500e+02,3.295638e+04,1.575525e+00
7.086207e-01,5.793103e-02,4.385306e+00,2.157626e+01,1.098944e+03,3.481500e+02,3.249718e+04,1.587208e+00
7.086207e-01,6.120690e-02,4.419191e+00,2.193569e+01,1.100756e+03,3.481500e+02,3.202782e+04,1.599790e+00
7.086207e-01,6.448276e-02,4.455273e+00,2.231921e+01,1.102088e+03,3.481500e+02,3.154893e+04,1.613334e+00
7.086207e-01,6.775862e-02,4.493669e+00,2.272807e+01,1.102886e+03,3.481500e+02,3.106115e+04,1.627912e+00
7.086207e-01,7.103448e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
7.086207e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
7.086207e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,3.500000e-02,4.205112e+00,1.970435e+01,1.093915e+03,3.481500e+02,3.531420e+04,1.523436e+00
7.189655e-01,3.827586e-02,4.227956e+00,1.994249e+01,1.097712e+03,3.481500e+02,3.490853e+04,1.531398e+00
7.189655e-01,4.155172e-02,4.252475e+00,2.019868e+01,1.101314e+03,3.481500e+02,3.448836e+04,1.540014e+00
7.189655e-01,4.482759e-02,4.278754e+00,2.047399e+01,1.104681e+03,3.481500e+02,3.405432e+04,1.549330e+00
7.189655e-01,4.810345e-02,4.306888e+00,2.076953e+01,1.107767e+03,3.481500e+02,3.360707e+04,1.559400e+00
7.189655e-01,5.137931e-02,4.336976e+00,2.108651e+01,1.110523e+03,3.481500e+02,3.314727e+04,1.570279e+00
7.189655e-01,5.465517e-02,4.369124e+00,2.142615e+01,1.112898e+03,3.481500e+02,3.267560e+04,1.582027e+00
7.189655e-01,5.793103e-02,4.403443e+00,2.178972e+01,1.114839e+03,3.481500e+02,3.219276e+04,1.594710e+00
7.189655e-01,6.120690e-02,4.440051e+00,2.217853e+01,1.116289e+03,3.481500e+02,3.169944e+04,1.608396e+00
7.189655e-01,6.448276e-02,4.479071e+00,2.259388e+01,1.117193e+03,3.481500e+02,3.119635e+04,1.623160e+00
7.189655e-01,6.775862e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,7.103448e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
7.189655e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
7.189655e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,3.500000e-02,4.210414e+00,1.978171e+01,1.110812e+03,3.481500e+02,3.515035e+04,1.526058e+00
7.293103e-01,3.827586e-02,4.234952e+00,2.003720e+01,1.114555e+03,3.481500e+02,3.472266e+04,1.534617e+00
7.293103e-01,4.155172e-02,4.261325e+00,2.031260e+01,1.118067e+03,3.481500e+02,3.427965e+04,1.543900e+00
7.293103e-01,4.482759e-02,4.289632e+00,2.060911e+01,1.121301e+03,3.481500e+02,3.382203e+04,1.553964e+00
7.293103e-01,4.810345e-02,4.319977e+00,2.092800e+01,1.124204e+03,3.481500e+02,3.335054e+04,1.564868e+00
7.293103e-01,5.137931e-02,4.352472e+00,2.127062e+01,1.126722e+03,3.481500e+02,3.286594e+04,1.576676e+00
7.293103e-01,5.465517e-02,4.387236e+00,2.163833e+01,1.128797e+03,3.481500e+02,3.236899e+04,1.589457e+00
7.293103e-01,5.793103e-02,4.424393e+00,2.203253e+01,1.130369e+03,3.481500e+02,3.186047e+04,1.603286e+00
7.293103e-01,6.120690e-02,4.464073e+00,2.245467e+01,1.131378e+03,3.481500e+02,3.134116e+04,1.618241e+00
7.293103e-01,6.448276e-02,4.506414e+00,2.290618e+01,1.131759e+03,3.481500e+02,3.081187e+04,1.634409e+00
7.293103e-01,6.775862e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,7.103448e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
7.293103e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
7.293103e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,3.500000e-02,4.216973e+00,1.987099e+01,1.127640e+03,3.481500e+02,3.497070e+04,1.529082e+00
7.396552e-01,3.827586e-02,4.243407e+00,2.014605e+01,1.131303e+03,3.481500e+02,3.451885e+04,1.538317e+00
7.396552e-01,4.155172e-02,4.271861e+00,2.044315e+01,1.134692e+03,3.481500e+02,3.405078e+04,1.548361e+00
7.396552e-01,4.482759e-02,4.302448e+00,2.076368e+01,1.137749e+03,3.481500e+02,3.356733e+04,1.559278e+00
7.396552e-01,4.810345e-02,4.335286e+00,2.110909e+01,1.140417e+03,3.481500e+02,3.306933e+04,1.571136e+00
7.396552e-01,5.137931e-02,4.370501e+00,2.148086e+01,1.142633e+03,3.481500e+02,3.255763e+04,1.584010e+00
7.396552e-01,5.465517e-02,4.408225e+00,2.188054e+01,1.144334e+03,3.481500e+02,3.203311e+04,1.597980e+00
7.396552e-01,5.793103e-02,4.448598e+00,2.230967e+01,1.145452e+03,3.481500e+02,3.149664e+04,1.613132e+00
7.396552e-01,6.120690e-02,4.491765e+00,2.276984e+01,1.145920e+03,3.481500e+02,3.094912e+04,1.629557e+00
7.396552e-01,6.448276e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,6.775862e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,7.103448e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
7.396552e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
7.396552e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,3.500000e-02,4.224956e+00,1.997402e+01,1.144385e+03,3.481500e+02,3.477298e+04,1.532572e+00
7.500000e-01,3.827586e-02,4.253525e+00,2.027126e+01,1.147935e+03,3.481500e+02,3.429452e+04,1.542580e+00
7.500000e-01,4.155172e-02,4.284330e+00,2.059306e+01,1.151156e+03,3.481500e+02,3.379890e+04,1.553495e+00
7.500000e-01,4.482759e-02,4.317498e+00,2.094098e+01,1.153984e+03,3.481500e+02,3.328707e+04,1.565391e+00
7.500000e-01,4.810345e-02,4.353163e+00,2.131667e+01,1.156351e+03,3.481500e+02,3.275999e+04,1.578350e+00
7.500000e-01,5.137931e-02,4.391468e+00,2.172181e+01,1.158188e+03,3.481500e+02,3.221862e+04,1.592457e+00
7.500000e-01,5.465517e-02,4.432563e+00,2.215811e+01,1.159422e+03,3.481500e+02,3.166397e+04,1.607806e+00
7.500000e-01,5.793103e-02,4.476602e+00,2.262730e+01,1.159979e+03,3.481500e+02,3.109702e+04,1.624497e+00
7.500000e-01,6.120690e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,6.448276e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,6.775862e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,7.103448e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,7.431034e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,7.758621e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,8.086207e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,8.413793e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,8.741379e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,9.068966e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,9.396552e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,9.724138e-02,nan,nan,nan,nan,nan,nan
7.500000e-01,1.005172e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.037931e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.070690e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.103448e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.136207e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.168966e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.201724e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.234483e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.267241e-01,nan,nan,nan,nan,nan,nan
7.500000e-01,1.300000e-01,nan,nan,nan,nan,nan,nan
