# Water Recovery,Inlet Salinity,LCOW,SEC,Evaporator area,Evaporator temperature,Evaporator pressure,Compressor pressure ratio
4.000000e-01,3.500000e-02,2.621675e+00,7.665559e+00,4.893569e+02,2.981517e+02,2.194722e+04,1.189081e+00
4.000000e-01,4.777778e-02,2.624571e+00,7.675767e+00,4.969254e+02,2.981517e+02,2.178529e+04,1.189351e+00
4.000000e-01,6.055556e-02,2.627597e+00,7.686489e+00,5.047412e+02,2.981517e+02,2.161823e+04,1.189635e+00
4.000000e-01,7.333333e-02,2.630764e+00,7.697764e+00,5.128172e+02,2.981517e+02,2.144580e+04,1.189934e+00
4.000000e-01,8.611111e-02,2.634082e+00,7.709635e+00,5.211672e+02,2.981517e+02,2.126773e+04,1.190249e+00
4.000000e-01,9.888889e-02,2.637560e+00,7.722151e+00,5.298061e+02,2.981517e+02,2.108373e+04,1.190581e+00
4.000000e-01,1.116667e-01,2.641212e+00,7.735364e+00,5.387500e+02,2.981517e+02,2.089351e+04,1.190931e+00
4.000000e-01,1.244444e-01,2.645051e+00,7.749333e+00,5.480161e+02,2.981517e+02,2.069675e+04,1.191302e+00
4.000000e-01,1.372222e-01,2.649092e+00,7.764123e+00,5.576231e+02,2.981517e+02,2.049310e+04,1.191695e+00
4.000000e-01,1.500000e-01,2.653351e+00,7.779809e+00,5.675914e+02,2.981517e+02,2.028220e+04,1.192111e+00
4.444444e-01,3.500000e-02,2.620483e+00,7.662523e+00,5.439104e+02,2.981517e+02,2.191216e+04,1.189183e+00
4.444444e-01,4.777778e-02,2.623642e+00,7.673664e+00,5.524238e+02,2.981517e+02,2.173587e+04,1.189479e+00
4.444444e-01,6.055556e-02,2.626958e+00,7.685418e+00,5.612236e+02,2.981517e+02,2.155351e+04,1.189791e+00
4.444444e-01,7.333333e-02,nan,nan,nan,nan,nan,nan
4.444444e-01,8.611111e-02,nan,nan,nan,nan,nan,nan
4.444444e-01,9.888889e-02,2.637967e+00,7.724889e+00,5.895036e+02,2.981517e+02,2.096671e+04,1.190838e+00
4.444444e-01,1.116667e-01,2.642038e+00,7.739662e+00,5.996182e+02,2.981517e+02,2.075666e+04,1.191231e+00
4.444444e-01,1.244444e-01,2.646340e+00,7.755367e+00,6.101112e+02,2.981517e+02,2.053869e+04,1.191648e+00
4.444444e-01,1.372222e-01,2.650891e+00,7.772096e+00,6.210060e+02,2.981517e+02,2.031237e+04,1.192093e+00
4.444444e-01,1.500000e-01,2.655715e+00,7.789949e+00,6.323281e+02,2.981517e+02,2.007718e+04,1.192568e+00
4.888889e-01,3.500000e-02,nan,nan,nan,nan,nan,nan
4.888889e-01,4.777778e-02,nan,nan,nan,nan,nan,nan
4.888889e-01,6.055556e-02,2.626880e+00,7.686126e+00,6.178954e+02,2.981517e+02,2.147652e+04,1.189960e+00
4.888889e-01,7.333333e-02,nan,nan,nan,nan,nan,nan
4.888889e-01,8.611111e-02,2.634845e+00,7.714656e+00,6.386348e+02,2.981517e+02,2.105146e+04,1.190718e+00
4.888889e-01,9.888889e-02,2.639180e+00,7.730336e+00,6.495842e+02,2.981517e+02,2.082620e+04,1.191135e+00
4.888889e-01,1.116667e-01,2.643780e+00,7.747085e+00,6.609528e+02,2.981517e+02,2.059177e+04,1.191581e+00
4.888889e-01,1.244444e-01,nan,nan,nan,nan,nan,nan
4.888889e-01,1.372222e-01,2.653874e+00,7.784253e+00,6.850585e+02,2.981517e+02,2.009302e+04,1.192570e+00
4.888889e-01,1.500000e-01,2.659429e+00,7.804944e+00,6.978587e+02,2.981517e+02,1.982742e+04,1.193122e+00
5.333333e-01,3.500000e-02,2.619386e+00,7.660403e+00,6.533334e+02,2.981517e+02,2.182092e+04,1.189402e+00
5.333333e-01,4.777778e-02,2.623255e+00,7.674068e+00,6.638833e+02,2.981517e+02,2.160663e+04,1.189765e+00
5.333333e-01,6.055556e-02,2.627356e+00,7.688649e+00,6.748177e+02,2.981517e+02,2.138341e+04,1.190153e+00
5.333333e-01,7.333333e-02,2.631713e+00,7.704240e+00,6.861609e+02,2.981517e+02,2.115072e+04,1.190568e+00
5.333333e-01,8.611111e-02,2.636348e+00,7.720947e+00,6.979394e+02,2.981517e+02,2.090791e+04,1.191012e+00
5.333333e-01,9.888889e-02,2.641290e+00,7.738893e+00,7.101825e+02,2.981517e+02,2.065433e+04,1.191490e+00
5.333333e-01,1.116667e-01,2.646570e+00,7.758217e+00,7.229223e+02,2.981517e+02,2.038924e+04,1.192005e+00
5.333333e-01,1.244444e-01,2.652224e+00,7.779082e+00,7.361945e+02,2.981517e+02,2.011183e+04,1.192561e+00
5.333333e-01,1.372222e-01,2.658295e+00,7.801676e+00,7.500387e+02,2.981517e+02,1.982124e+04,1.193163e+00
5.333333e-01,1.500000e-01,2.664830e+00,7.826219e+00,7.644992e+02,2.981517e+02,1.951649e+04,1.193818e+00
5.777778e-01,3.500000e-02,2.619429e+00,7.661228e+00,7.082749e+02,2.981517e+02,2.176002e+04,1.189530e+00
5.777778e-01,4.777778e-02,2.623788e+00,7.676648e+00,7.199524e+02,2.981517e+02,2.151987e+04,1.189940e+00
5.777778e-01,6.055556e-02,2.628442e+00,7.693231e+00,7.320808e+02,2.981517e+02,2.126855e+04,1.190382e+00
5.777778e-01,7.333333e-02,2.633420e+00,7.711108e+00,7.446917e+02,2.981517e+02,2.100528e+04,1.190858e+00
5.777778e-01,8.611111e-02,2.638760e+00,7.730437e+00,7.578198e+02,2.981517e+02,2.072918e+04,1.191372e+00
5.777778e-01,9.888889e-02,2.644501e+00,7.751396e+00,7.715041e+02,2.981517e+02,2.043928e+04,1.191931e+00
5.777778e-01,1.116667e-01,2.650690e+00,7.774197e+00,7.857879e+02,2.981517e+02,2.013453e+04,1.192539e+00
5.777778e-01,1.244444e-01,2.657384e+00,7.799091e+00,8.007204e+02,2.981517e+02,1.981374e+04,1.193203e+00
5.777778e-01,1.372222e-01,2.664646e+00,7.826371e+00,8.163567e+02,2.981517e+02,1.947564e+04,1.193932e+00
5.777778e-01,1.500000e-01,2.672552e+00,7.856391e+00,8.327598e+02,2.981517e+02,1.911876e+04,1.194734e+00
6.222222e-01,3.500000e-02,nan,nan,nan,nan,nan,nan
6.222222e-01,4.777778e-02,2.624895e+00,7.681176e+00,7.763675e+02,2.981517e+02,2.141074e+04,1.190152e+00
6.222222e-01,6.055556e-02,2.630270e+00,7.700394e+00,7.898249e+02,2.981517e+02,2.112330e+04,1.190664e+00
6.222222e-01,7.333333e-02,2.636076e+00,7.721334e+00,8.038630e+02,2.981517e+02,2.082032e+04,1.191222e+00
6.222222e-01,8.611111e-02,2.642365e+00,7.744233e+00,8.185299e+02,2.981517e+02,2.050052e+04,1.191833e+00
6.222222e-01,9.888889e-02,nan,nan,nan,nan,nan,nan
6.222222e-01,1.116667e-01,2.656663e+00,7.797099e+00,8.499770e+02,2.981517e+02,1.980448e+04,1.193244e+00
6.222222e-01,1.244444e-01,2.664835e+00,7.827816e+00,8.668913e+02,2.981517e+02,1.942482e+04,1.194064e+00
6.222222e-01,1.372222e-01,2.673828e+00,7.862026e+00,8.847065e+02,2.981517e+02,1.902143e+04,1.194979e+00
6.222222e-01,1.500000e-01,2.683772e+00,7.900348e+00,9.035198e+02,2.981517e+02,1.859202e+04,1.196004e+00
6.666667e-01,3.500000e-02,2.620904e+00,7.667521e+00,8.189552e+02,2.981517e+02,2.158567e+04,1.189867e+00
6.666667e-01,4.777778e-02,2.626741e+00,7.688281e+00,8.332868e+02,2.981517e+02,2.126930e+04,1.190421e+00
6.666667e-01,6.055556e-02,nan,nan,nan,nan,nan,nan
6.666667e-01,7.333333e-02,2.640053e+00,7.736352e+00,8.639921e+02,2.981517e+02,2.057719e+04,1.191703e+00
6.666667e-01,8.611111e-02,2.647690e+00,7.764376e+00,8.804990e+02,2.981517e+02,2.019762e+04,1.192451e+00
6.666667e-01,9.888889e-02,2.656117e+00,7.795669e+00,8.978823e+02,2.981517e+02,1.979272e+04,1.193286e+00
6.666667e-01,1.116667e-01,2.665463e+00,7.830824e+00,9.162398e+02,2.981517e+02,1.935987e+04,1.194226e+00
6.666667e-01,1.244444e-01,nan,nan,nan,nan,nan,nan
6.666667e-01,1.372222e-01,2.687594e+00,7.915908e+00,9.563639e+02,2.981517e+02,1.839788e+04,1.196503e+00
6.666667e-01,1.500000e-01,2.700831e+00,7.968005e+00,9.784376e+02,2.981517e+02,1.786133e+04,1.197899e+00
7.111111e-01,3.500000e-02,2.622620e+00,7.674053e+00,8.749686e+02,2.981517e+02,2.145458e+04,1.190111e+00
7.111111e-01,4.777778e-02,2.629644e+00,7.699145e+00,8.909826e+02,2.981517e+02,2.107872e+04,1.190780e+00
7.111111e-01,6.055556e-02,2.637417e+00,7.727238e+00,9.078431e+02,2.981517e+02,2.067596e+04,1.191530e+00
7.111111e-01,7.333333e-02,2.646066e+00,7.758894e+00,9.256479e+02,2.981517e+02,2.024331e+04,1.192375e+00
7.111111e-01,8.611111e-02,2.655748e+00,7.794823e+00,9.445141e+02,2.981517e+02,1.977730e+04,1.193335e+00
7.111111e-01,9.888889e-02,2.666663e+00,7.835930e+00,9.645830e+02,2.981517e+02,1.927394e+04,1.194434e+00
7.111111e-01,1.116667e-01,2.679062e+00,7.883394e+00,9.860276e+02,2.981517e+02,1.872852e+04,1.195704e+00
7.111111e-01,1.244444e-01,2.693273e+00,7.938776e+00,1.009063e+03,2.981517e+02,1.813557e+04,1.197188e+00
7.111111e-01,1.372222e-01,2.709728e+00,8.004182e+00,1.033959e+03,2.981517e+02,1.748858e+04,1.198943e+00
7.111111e-01,1.500000e-01,2.729009e+00,8.082524e+00,1.061063e+03,2.981517e+02,1.677981e+04,1.201047e+00
7.555556e-01,3.500000e-02,2.625427e+00,7.684449e+00,9.318040e+02,2.981517e+02,2.127059e+04,1.190449e+00
7.555556e-01,4.777778e-02,2.634232e+00,7.716109e+00,9.499659e+02,2.981517e+02,2.080801e+04,1.191294e+00
7.555556e-01,6.055556e-02,2.644201e+00,7.752479e+00,9.692928e+02,2.981517e+02,2.030507e+04,1.192266e+00
7.555556e-01,7.333333e-02,2.655582e+00,7.794670e+00,9.899611e+02,2.981517e+02,1.975623e+04,1.193393e+00
7.555556e-01,8.611111e-02,2.668699e+00,7.844167e+00,1.012192e+03,2.981517e+02,1.915491e+04,1.194718e+00
7.555556e-01,9.888889e-02,nan,nan,nan,nan,nan,nan
7.555556e-01,1.116667e-01,2.702032e+00,7.973997e+00,1.062561e+03,2.981517e+02,1.776154e+04,1.198197e+00
7.555556e-01,1.244444e-01,2.723670e+00,8.061268e+00,1.091558e+03,2.981517e+02,1.694821e+04,1.200541e+00
7.555556e-01,1.372222e-01,2.750101e+00,8.170939e+00,1.123932e+03,2.981517e+02,1.603872e+04,1.203493e+00
7.555556e-01,1.500000e-01,2.783139e+00,8.312597e+00,1.160629e+03,2.981517e+02,1.501494e+04,1.207314e+00
8.000000e-01,3.500000e-02,nan,nan,nan,nan,nan,nan
8.000000e-01,4.777778e-02,2.641882e+00,7.744360e+00,1.011322e+03,2.981517e+02,2.039317e+04,1.192104e+00
8.000000e-01,6.055556e-02,2.655686e+00,7.795479e+00,1.034340e+03,2.981517e+02,1.972566e+04,1.193471e+00
8.000000e-01,7.333333e-02,2.672120e+00,7.857679e+00,1.059547e+03,2.981517e+02,1.897910e+04,1.195136e+00
8.000000e-01,8.611111e-02,2.692020e+00,7.934894e+00,1.087469e+03,2.981517e+02,1.813856e+04,1.197205e+00
8.000000e-01,9.888889e-02,2.716624e+00,8.033135e+00,1.118843e+03,2.981517e+02,1.718511e+04,1.199843e+00
8.000000e-01,1.116667e-01,2.747843e+00,8.162038e+00,1.154733e+03,2.981517e+02,1.609437e+04,1.203311e+00
8.000000e-01,1.244444e-01,2.788801e+00,8.338037e+00,1.196754e+03,2.981517e+02,1.483436e+04,1.208061e+00
8.000000e-01,1.372222e-01,2.844998e+00,8.591520e+00,1.247486e+03,2.981517e+02,1.336238e+04,1.214930e+00
8.000000e-01,1.500000e-01,2.927153e+00,8.985265e+00,1.311358e+03,2.981517e+02,1.162003e+04,1.225666e+00
